    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211326.0_WALL0 | EXT211326.0_WALL1 | Mir-EXT211326.0_WALL1 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | EXT211320.0_WALL1 | Mir-EXT211320.0_WALL1 | Mir-EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL1 | Mir-EXT211335.0_WALL2 | EXT211335.0_WALL3 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL2 | Mir-EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211322.0_WALL2</td>
    <td align="right">EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211320.0_WALL0 | EXT211320.0_WALL1 | Mir-EXT211320.0_WALL1 | Mir-EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL1 | Mir-EXT211335.0_WALL2 | Mir-EXT211335.0_ROOF | EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211322.0_WALL2</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211326.0_WALL0 | EXT211326.0_WALL1 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211322.0_WALL3</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211326.0_WALL0 | EXT211326.0_WALL1 | Mir-EXT211326.0_WALL1 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | Mir-EXT211320.0_WALL1 | Mir-EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL1 | Mir-EXT211335.0_WALL2 | EXT211335.0_WALL3 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211322.0_WALL3</td>
    <td align="right">Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | Mir-EXT211322.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT211322.0_ROOF</td>
    <td align="right">EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211348.0_WALL0 | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211322.0_ROOF</td>
    <td align="right">EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | EXT211348.0_WALL0 | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | EXT211317.0_WALL3 | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT211317.0_WALL0</td>
    <td align="right">EXT211332.0_WALL0 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211334.0_WALL0 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211329.0_WALL0 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211317.0_WALL0</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | EXT211329.0_WALL1 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211326.0_WALL0 | EXT211326.0_WALL1 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | EXT211320.0_WALL1 | Mir-EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | EXT211335.0_WALL1 | Mir-EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211317.0_WALL1</td>
    <td align="right">EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211317.0_WALL1</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211326.0_WALL0 | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL2 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211317.0_WALL2</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211317.0_WALL2</td>
    <td align="right">EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211334.0_WALL0 | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT211317.0_WALL3</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211334.0_WALL0 | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | Mir-EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211329.0_WALL0 | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211330.0_WALL0 | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | Mir-EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211326.0_WALL0 | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | EXT211320.0_WALL0 | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | Mir-EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211335.0_WALL0 | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211317.0_WALL3</td>
    <td align="right">Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | Mir-EXT211317.0_WALL2 | Mir-EXT211317.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT211317.0_ROOF</td>
    <td align="right">EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211329.0_WALL0 | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211317.0_ROOF</td>
    <td align="right">EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | EXT211329.0_WALL0 | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT211336.0_WALL0</td>
    <td align="right">EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | Mir-EXT211323.0_WALL0 | EXT211323.0_WALL1 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | EXT211317.0_WALL1 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211336.0_WALL0</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211323.0_WALL1 | EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211336.0_WALL1</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | Mir-EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | Mir-EXT211323.0_WALL0 | EXT211323.0_WALL1 | EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | Mir-EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | EXT211317.0_WALL1 | EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL2 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211336.0_WALL2</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | Mir-EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | Mir-EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211336.0_WALL2</td>
    <td align="right">Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | Mir-EXT211323.0_WALL0 | EXT211323.0_WALL1 | EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | EXT211317.0_WALL1 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR8_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT211336.0_WALL3</td>
    <td align="right">EXT211324.0_WALL0 | EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | Mir-EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | Mir-EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211316.0_WALL0 | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | Mir-EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | Mir-EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211332.0_WALL0 | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | Mir-EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211327.0_WALL0 | Mir-EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211334.0_WALL0 | EXT211334.0_WALL1 | EXT211334.0_WALL2 | Mir-EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | Mir-EXT211323.0_WALL0 | EXT211323.0_WALL1 | EXT211323.0_WALL2 | Mir-EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | Mir-EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | Mir-EXT211329.0_WALL0 | EXT211329.0_WALL1 | EXT211329.0_WALL2 | Mir-EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | Mir-EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | Mir-EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211328.0_WALL0 | EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | Mir-EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | Mir-EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211330.0_WALL0 | EXT211330.0_WALL1 | EXT211330.0_WALL2 | Mir-EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | Mir-EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | Mir-EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | Mir-EXT211348.0_WALL0 | EXT211348.0_WALL1 | EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | Mir-EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | Mir-EXT211326.0_WALL0 | EXT211326.0_WALL1 | EXT211326.0_WALL2 | Mir-EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL0 | EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | Mir-EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | Mir-EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | Mir-EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | Mir-EXT211320.0_WALL0 | EXT211320.0_WALL1 | EXT211320.0_WALL2 | Mir-EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | EXT211335.0_WALL1 | EXT211335.0_WALL2 | Mir-EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | Mir-EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | EXT211317.0_WALL2 | Mir-EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211336.0_WALL3</td>
    <td align="right">Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT211336.0_ROOF</td>
    <td align="right">EXT211327.0_WALL0 | Mir-EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT211336.0_ROOF</td>
    <td align="right">EXT211327.0_WALL0 | Mir-EXT211327.0_WALL0 | EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | Mir-EXT211327.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">Mir-EXT211316.0_WALL0 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | EXT211316.0_WALL3 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211334.0_WALL0 | Mir-EXT211334.0_WALL1 | EXT211334.0_WALL2 | EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | Mir-EXT211326.0_WALL0 | Mir-EXT211326.0_WALL1 | EXT211326.0_WALL2 | EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL1 | EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | Mir-EXT211320.0_WALL0 | Mir-EXT211320.0_WALL1 | EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | Mir-EXT211335.0_WALL1 | EXT211335.0_WALL2 | EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">EXT211324.0_WALL0 | Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | Mir-EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL2 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211334.0_WALL0 | Mir-EXT211334.0_WALL1 | EXT211334.0_WALL2 | EXT211334.0_WALL3 | Mir-EXT211334.0_ROOF | EXT211337.0_WALL0 | Mir-EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211339.0_WALL0 | Mir-EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | Mir-EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | Mir-EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | Mir-EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | Mir-EXT211326.0_WALL0 | Mir-EXT211326.0_WALL1 | EXT211326.0_WALL2 | EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | Mir-EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | Mir-EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | Mir-EXT211320.0_WALL0 | Mir-EXT211320.0_WALL1 | EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | Mir-EXT211335.0_WALL0 | Mir-EXT211335.0_WALL1 | EXT211335.0_WALL2 | EXT211335.0_WALL3 | Mir-EXT211335.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | Mir-EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211337.0_WALL0 | Mir-EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | EXT211337.0_WALL3 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | Mir-EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211355.0_WALL0 | Mir-EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | EXT211355.0_WALL3 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | Mir-EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211350.0_WALL0 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | EXT211353.0_WALL3 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211351.0_WALL0 | Mir-EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | Mir-EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211344.0_WALL0 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">Mir-EXT211316.0_WALL0 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | EXT211316.0_WALL3 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | Mir-EXT211326.0_WALL0 | Mir-EXT211326.0_WALL1 | EXT211326.0_WALL2 | EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL1 | EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | Mir-EXT211320.0_WALL0 | Mir-EXT211320.0_WALL1 | EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_ROOF</td>
    <td align="right">EXT211324.0_WALL0 | Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | Mir-EXT211316.0_WALL0 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | EXT211316.0_WALL3 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">EXT211324.0_WALL0 | Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | Mir-EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL2 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | EXT211337.0_WALL0 | Mir-EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | Mir-EXT211337.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211339.0_WALL0 | Mir-EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | EXT211355.0_WALL0 | Mir-EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | Mir-EXT211355.0_ROOF | EXT211331.0_WALL0 | Mir-EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | EXT211350.0_WALL0 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211321.0_WALL0 | Mir-EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | Mir-EXT211326.0_WALL0 | Mir-EXT211326.0_WALL1 | EXT211326.0_WALL2 | EXT211326.0_WALL3 | Mir-EXT211326.0_ROOF | EXT211319.0_WALL0 | Mir-EXT211319.0_WALL1 | Mir-EXT211319.0_WALL2 | EXT211319.0_WALL3 | Mir-EXT211319.0_ROOF | EXT211351.0_WALL0 | Mir-EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | Mir-EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF | Mir-EXT211320.0_WALL0 | Mir-EXT211320.0_WALL1 | EXT211320.0_WALL2 | EXT211320.0_WALL3 | Mir-EXT211320.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_ROOF</td>
    <td align="right">EXT211324.0_WALL0 | Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL2 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | EXT211315.0_WALL0 | Mir-EXT211315.0_WALL1 | Mir-EXT211315.0_WALL2 | EXT211315.0_WALL3 | Mir-EXT211315.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | EXT211337.0_WALL0 | Mir-EXT211337.0_WALL1 | Mir-EXT211337.0_WALL2 | EXT211337.0_WALL3 | Mir-EXT211337.0_WALL3 | Mir-EXT211337.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | EXT211339.0_WALL0 | Mir-EXT211339.0_WALL1 | Mir-EXT211339.0_WALL2 | EXT211339.0_WALL3 | Mir-EXT211339.0_ROOF | EXT211355.0_WALL0 | Mir-EXT211355.0_WALL1 | Mir-EXT211355.0_WALL2 | EXT211355.0_WALL3 | Mir-EXT211355.0_WALL3 | Mir-EXT211355.0_ROOF | Mir-EXT211331.0_WALL1 | Mir-EXT211331.0_WALL2 | EXT211331.0_WALL3 | Mir-EXT211331.0_ROOF | EXT211343.0_WALL0 | Mir-EXT211343.0_WALL1 | Mir-EXT211343.0_WALL2 | Mir-EXT211343.0_WALL3 | EXT211343.0_WALL4 | Mir-EXT211343.0_ROOF | EXT211350.0_WALL0 | Mir-EXT211350.0_WALL1 | Mir-EXT211350.0_WALL2 | EXT211350.0_WALL3 | Mir-EXT211350.0_ROOF | Mir-EXT211321.0_WALL1 | Mir-EXT211321.0_WALL2 | EXT211321.0_WALL3 | Mir-EXT211321.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211353.0_WALL0 | EXT211353.0_WALL1 | Mir-EXT211353.0_WALL1 | Mir-EXT211353.0_WALL2 | EXT211353.0_WALL3 | Mir-EXT211353.0_WALL3 | Mir-EXT211353.0_ROOF | EXT211351.0_WALL0 | Mir-EXT211351.0_WALL1 | Mir-EXT211351.0_WALL2 | EXT211351.0_WALL3 | Mir-EXT211351.0_ROOF | Mir-EXT211347.0_WALL0 | Mir-EXT211347.0_WALL1 | EXT211347.0_WALL2 | EXT211347.0_WALL3 | Mir-EXT211347.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_ROOF</td>
    <td align="right">Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | Mir-EXT211316.0_WALL0 | EXT211316.0_WALL1 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | EXT211316.0_WALL3 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL2 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | EXT211344.0_WALL0 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_ROOF</td>
    <td align="right">EXT211324.0_WALL0 | Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | Mir-EXT211316.0_WALL0 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | EXT211316.0_WALL3 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | EXT211327.0_WALL2 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | Mir-EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | Mir-EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_ROOF</td>
    <td align="right">Mir-EXT211324.0_WALL0 | Mir-EXT211324.0_WALL1 | Mir-EXT211324.0_WALL2 | EXT211324.0_WALL3 | Mir-EXT211324.0_ROOF | Mir-EXT211316.0_WALL0 | Mir-EXT211316.0_WALL1 | EXT211316.0_WALL2 | Mir-EXT211316.0_WALL3 | Mir-EXT211316.0_ROOF | EXT211341.0_WALL0 | Mir-EXT211341.0_WALL1 | Mir-EXT211341.0_WALL2 | EXT211341.0_WALL3 | Mir-EXT211341.0_ROOF | EXT211314.0_WALL0 | Mir-EXT211314.0_WALL1 | Mir-EXT211314.0_WALL2 | EXT211314.0_WALL3 | Mir-EXT211314.0_ROOF | Mir-EXT211332.0_WALL0 | EXT211332.0_WALL1 | EXT211332.0_WALL2 | Mir-EXT211332.0_WALL3 | Mir-EXT211332.0_ROOF | Mir-EXT211327.0_WALL0 | Mir-EXT211327.0_WALL1 | Mir-EXT211327.0_WALL2 | EXT211327.0_WALL3 | Mir-EXT211327.0_ROOF | Mir-EXT211323.0_WALL0 | Mir-EXT211323.0_WALL1 | EXT211323.0_WALL2 | EXT211323.0_WALL3 | Mir-EXT211323.0_ROOF | EXT211344.0_WALL0 | EXT211344.0_WALL1 | Mir-EXT211344.0_WALL2 | Mir-EXT211344.0_WALL3 | Mir-EXT211344.0_ROOF | Mir-EXT211329.0_WALL0 | Mir-EXT211329.0_WALL1 | EXT211329.0_WALL2 | EXT211329.0_WALL3 | Mir-EXT211329.0_ROOF | Mir-EXT211328.0_WALL0 | Mir-EXT211328.0_WALL1 | EXT211328.0_WALL2 | Mir-EXT211328.0_WALL2 | EXT211328.0_WALL3 | Mir-EXT211328.0_ROOF | Mir-EXT211330.0_WALL0 | Mir-EXT211330.0_WALL1 | EXT211330.0_WALL2 | EXT211330.0_WALL3 | Mir-EXT211330.0_ROOF | Mir-EXT211318.0_WALL0 | Mir-EXT211318.0_WALL1 | EXT211318.0_WALL2 | EXT211318.0_WALL3 | Mir-EXT211318.0_ROOF | EXT211348.0_WALL0 | EXT211348.0_WALL1 | Mir-EXT211348.0_WALL2 | Mir-EXT211348.0_WALL3 | Mir-EXT211348.0_ROOF | EXT211313.0_WALL0 | Mir-EXT211313.0_WALL1 | Mir-EXT211313.0_WALL2 | EXT211313.0_WALL3 | Mir-EXT211313.0_ROOF | EXT211322.0_WALL0 | Mir-EXT211322.0_WALL1 | Mir-EXT211322.0_WALL2 | EXT211322.0_WALL3 | Mir-EXT211322.0_ROOF | Mir-EXT211317.0_WALL0 | Mir-EXT211317.0_WALL1 | EXT211317.0_WALL2 | EXT211317.0_WALL3 | Mir-EXT211317.0_ROOF | Mir-EXT211336.0_WALL0 | Mir-EXT211336.0_WALL1 | EXT211336.0_WALL2 | EXT211336.0_WALL3 | Mir-EXT211336.0_ROOF |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">ZONEFLOOR0_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">ZONEFLOOR1_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">ZONEFLOOR2_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">ZONEFLOOR3_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">ZONEFLOOR5_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">ZONEFLOOR6_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">ZONEFLOOR7_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">ZONEFLOOR8_WALL_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">2.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.60</td>
    <td align="right">0.70</td>
    <td align="right">2.30</td>
    <td align="right">4.80</td>
    <td align="right">11.20</td>
    <td align="right">16.20</td>
    <td align="right">19.60</td>
    <td align="right">20.60</td>
    <td align="right">18.90</td>
    <td align="right">15.00</td>
    <td align="right">9.80</td>
    <td align="right">5.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
    <td align="right">47.48</td>
    <td align="right">8.54</td>
    <td align="right">1.00</td>
    <td align="right">427.00</td>
    <td align="right">96299</td>
    <td align="right">1.1446</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">332</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">68</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.96</td>
    <td align="right">0.87</td>
    <td align="right">1.63</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.88</td>
    <td align="right">-1.90</td>
    <td align="right">4.15</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">3.26</td>
    <td align="right">83.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">25.52</td>
    <td align="right">74.62</td>
    <td align="right">68.62</td>
    <td align="right">5.58</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.82</td>
    <td align="right">-2.02</td>
    <td align="right">1.63</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.98</td>
    <td align="right">14.22</td>
    <td align="right">-6.14</td>
    <td align="right">4.15</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">3.26</td>
    <td align="right">88.23</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.11</td>
    <td align="right">78.95</td>
    <td align="right">72.70</td>
    <td align="right">5.81</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.26</td>
    <td align="right">-7.00</td>
    <td align="right">1.63</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.34</td>
    <td align="right">14.22</td>
    <td align="right">-10.27</td>
    <td align="right">-4.24</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">3.26</td>
    <td align="right">83.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">25.51</td>
    <td align="right">74.58</td>
    <td align="right">68.58</td>
    <td align="right">5.58</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.40</td>
    <td align="right">-4.11</td>
    <td align="right">1.63</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.24</td>
    <td align="right">-10.27</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">3.26</td>
    <td align="right">88.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.07</td>
    <td align="right">78.85</td>
    <td align="right">72.61</td>
    <td align="right">5.81</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.11</td>
    <td align="right">-3.06</td>
    <td align="right">1.63</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.68</td>
    <td align="right">9.54</td>
    <td align="right">-5.60</td>
    <td align="right">-0.53</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">3.26</td>
    <td align="right">46.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.37</td>
    <td align="right">49.44</td>
    <td align="right">49.44</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.96</td>
    <td align="right">0.87</td>
    <td align="right">4.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.88</td>
    <td align="right">-1.90</td>
    <td align="right">4.15</td>
    <td align="right">3.26</td>
    <td align="right">6.51</td>
    <td align="right">3.26</td>
    <td align="right">83.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">25.52</td>
    <td align="right">74.62</td>
    <td align="right">68.62</td>
    <td align="right">5.58</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.82</td>
    <td align="right">-2.02</td>
    <td align="right">4.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.98</td>
    <td align="right">14.22</td>
    <td align="right">-6.14</td>
    <td align="right">4.15</td>
    <td align="right">3.26</td>
    <td align="right">6.51</td>
    <td align="right">3.26</td>
    <td align="right">88.23</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.11</td>
    <td align="right">78.95</td>
    <td align="right">72.70</td>
    <td align="right">5.81</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.26</td>
    <td align="right">-7.00</td>
    <td align="right">4.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.34</td>
    <td align="right">14.22</td>
    <td align="right">-10.27</td>
    <td align="right">-4.24</td>
    <td align="right">3.26</td>
    <td align="right">6.51</td>
    <td align="right">3.26</td>
    <td align="right">83.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">25.51</td>
    <td align="right">74.58</td>
    <td align="right">68.58</td>
    <td align="right">5.58</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.40</td>
    <td align="right">-4.11</td>
    <td align="right">4.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">6.24</td>
    <td align="right">-10.27</td>
    <td align="right">0.00</td>
    <td align="right">3.26</td>
    <td align="right">6.51</td>
    <td align="right">3.26</td>
    <td align="right">88.11</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.07</td>
    <td align="right">78.85</td>
    <td align="right">72.61</td>
    <td align="right">5.81</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.11</td>
    <td align="right">-3.06</td>
    <td align="right">4.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.68</td>
    <td align="right">9.54</td>
    <td align="right">-5.60</td>
    <td align="right">-0.53</td>
    <td align="right">3.26</td>
    <td align="right">6.51</td>
    <td align="right">3.26</td>
    <td align="right">46.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">14.37</td>
    <td align="right">49.44</td>
    <td align="right">49.44</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">25.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">27.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">14.37</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">25.52</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">27.11</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">25.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">27.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">14.37</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">69.970</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">74.310</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">204.176</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">216.840</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>HotWaterEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HotWaterEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">197.370</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">209.612</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">25.52</td>
    <td align="right">0.5</td>
    <td align="right">1.641E-002</td>
    <td align="right">6.431E-004</td>
    <td align="right">2.199E-004</td>
    <td align="right">0.711</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">27.11</td>
    <td align="right">0.5</td>
    <td align="right">1.743E-002</td>
    <td align="right">6.431E-004</td>
    <td align="right">2.208E-004</td>
    <td align="right">0.711</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Cooling</td>
    <td align="right">377.61188</td>
    <td align="right">434.25366</td>
    <td align="right">2.01842E-002</td>
    <td align="right">2.32119E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:30:00</td>
    <td align="right">26.05950</td>
    <td align="right">1.14623E-002</td>
    <td align="right">25.52202</td>
    <td align="right">0.51044</td>
    <td align="right">7.79840E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Heating</td>
    <td align="right">1586.37215</td>
    <td align="right">1982.96518</td>
    <td align="right">9.12788E-002</td>
    <td align="right">0.11410</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">25.52202</td>
    <td align="right">0.51044</td>
    <td align="right">7.79840E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.28209E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">27.10501</td>
    <td align="right">0.54210</td>
    <td align="right">8.28209E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Heating</td>
    <td align="right">1654.90674</td>
    <td align="right">2068.63343</td>
    <td align="right">9.52223E-002</td>
    <td align="right">0.11903</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">27.10501</td>
    <td align="right">0.54210</td>
    <td align="right">8.28209E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Cooling</td>
    <td align="right">1019.58676</td>
    <td align="right">1172.52478</td>
    <td align="right">5.44993E-002</td>
    <td align="right">6.26742E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:45:00</td>
    <td align="right">28.19100</td>
    <td align="right">1.14659E-002</td>
    <td align="right">25.50679</td>
    <td align="right">0.00000</td>
    <td align="right">7.79374E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Heating</td>
    <td align="right">939.94892</td>
    <td align="right">1174.93615</td>
    <td align="right">5.40841E-002</td>
    <td align="right">6.76051E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">25.50679</td>
    <td align="right">0.00000</td>
    <td align="right">7.79374E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Cooling</td>
    <td align="right">2028.73624</td>
    <td align="right">2333.04668</td>
    <td align="right">0.10844</td>
    <td align="right">0.12471</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:45:00</td>
    <td align="right">26.92950</td>
    <td align="right">1.14637E-002</td>
    <td align="right">27.06835</td>
    <td align="right">0.00000</td>
    <td align="right">8.27089E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Heating</td>
    <td align="right">991.84549</td>
    <td align="right">1239.80686</td>
    <td align="right">5.70702E-002</td>
    <td align="right">7.13377E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">27.06835</td>
    <td align="right">0.00000</td>
    <td align="right">8.27089E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">14.36958</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Heating</td>
    <td align="right">147.68955</td>
    <td align="right">184.61194</td>
    <td align="right">8.49796E-003</td>
    <td align="right">1.06225E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">14.36958</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Cooling</td>
    <td align="right">796.34823</td>
    <td align="right">915.80046</td>
    <td align="right">4.25667E-002</td>
    <td align="right">4.89517E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:00:00</td>
    <td align="right">25.40700</td>
    <td align="right">1.14612E-002</td>
    <td align="right">25.52202</td>
    <td align="right">0.00000</td>
    <td align="right">7.79840E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Heating</td>
    <td align="right">1077.72610</td>
    <td align="right">1347.15763</td>
    <td align="right">6.20117E-002</td>
    <td align="right">7.75146E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">25.52202</td>
    <td align="right">0.00000</td>
    <td align="right">7.79840E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Cooling</td>
    <td align="right">939.51053</td>
    <td align="right">1080.43711</td>
    <td align="right">5.02190E-002</td>
    <td align="right">5.77519E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 10:15:00</td>
    <td align="right">25.82025</td>
    <td align="right">1.14619E-002</td>
    <td align="right">27.10501</td>
    <td align="right">0.00000</td>
    <td align="right">8.28209E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Heating</td>
    <td align="right">1119.96545</td>
    <td align="right">1399.95681</td>
    <td align="right">6.44421E-002</td>
    <td align="right">8.05526E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">27.10501</td>
    <td align="right">0.00000</td>
    <td align="right">8.28209E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Cooling</td>
    <td align="right">1373.04847</td>
    <td align="right">1579.00574</td>
    <td align="right">7.33927E-002</td>
    <td align="right">8.44016E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:30:00</td>
    <td align="right">28.01700</td>
    <td align="right">1.14656E-002</td>
    <td align="right">25.50679</td>
    <td align="right">0.00000</td>
    <td align="right">7.79374E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Heating</td>
    <td align="right">1017.54007</td>
    <td align="right">1271.92508</td>
    <td align="right">5.85486E-002</td>
    <td align="right">7.31858E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">25.50679</td>
    <td align="right">0.00000</td>
    <td align="right">7.79374E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Cooling</td>
    <td align="right">2281.53640</td>
    <td align="right">2623.76686</td>
    <td align="right">0.12195</td>
    <td align="right">0.14025</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:45:00</td>
    <td align="right">26.92950</td>
    <td align="right">1.14637E-002</td>
    <td align="right">27.06835</td>
    <td align="right">0.00000</td>
    <td align="right">8.27089E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Heating</td>
    <td align="right">1069.90722</td>
    <td align="right">1337.38402</td>
    <td align="right">6.15618E-002</td>
    <td align="right">7.69522E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">27.06835</td>
    <td align="right">0.00000</td>
    <td align="right">8.27089E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">14.36958</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Heating</td>
    <td align="right">180.15526</td>
    <td align="right">225.19407</td>
    <td align="right">1.03660E-002</td>
    <td align="right">1.29575E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">14.36958</td>
    <td align="right">0.00000</td>
    <td align="right">4.39071E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1982.96518</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00005</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   255.22019</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">   434.25366</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00001</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    96.27963</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  2068.63343</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00005</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   271.05013</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   100.27953</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1174.93615</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   255.06790</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1172.52478</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    96.24144</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1239.80686</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   270.68351</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  2333.04668</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   100.18711</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">   184.61194</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   143.69578</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    38.83328</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1347.15763</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   255.22019</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">   915.80046</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00002</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    96.27963</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1399.95681</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   271.05013</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1080.43711</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   100.27953</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1271.92508</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   255.06790</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1579.00574</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00004</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    96.24144</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1337.38402</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   270.68351</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  2623.76686</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   100.18711</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">   225.19407</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00001</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   143.69578</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    38.83328</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">PlantLoop</td>
    <td align="right">HW-PLNT</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">     0.00030</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">PlantLoop</td>
    <td align="right">HW-PLNT</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">     0.03567</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">     0.00030</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">     8.46980</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">DistrictHeating</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 12478.75654</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">PlantLoop</td>
    <td align="right">CW-PLNT</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">     0.00250</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">PlantLoop</td>
    <td align="right">CW-PLNT</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">     0.00250</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">    71.22507</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">DistrictCooling</td>
    <td align="right">DISTRICT COOLING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">0.104938E+06</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DEFAULTRUNPERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/03/2010</td>
    <td align="right">01/15/2010</td>
    <td align="right">Sunday</td>
    <td align="right">13</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">8.5834618520E-002</td>
    <td align="right">0.1280798709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">8.3151163041E-002</td>
    <td align="right">0.1278457037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1736009919</td>
    <td align="right">0.1847216232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1479743697</td>
    <td align="right">0.1568875405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1214261508</td>
    <td align="right">0.1075950375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1157259484</td>
    <td align="right">0.1268658443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">7.5465163617E-002</td>
    <td align="right">0.1095315766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1853338523</td>
    <td align="right">0.1791787288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1620159859</td>
    <td align="right">0.1578285410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">5.3134971565E-002</td>
    <td align="right">3.8856420865E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       -85.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.11</td>
    <td align="right">       -85.3</td>
    <td align="right">        -1.5</td>
    <td align="right">      712.91</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.13</td>
    <td align="right">        4.69</td>
    <td align="right">      119.57</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      226.61</td>
    <td align="right">        3.88</td>
    <td align="right">      119.57</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -587.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -587.1</td>
    <td align="right">       -10.1</td>
    <td align="right">      712.91</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      712.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      788.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      788.50</td>
    <td align="right">       13.50</td>
    <td align="right">      119.57</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1363.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1363.58</td>
    <td align="right">       23.35</td>
    <td align="right">      119.57</td>
    <td align="right">       11.40</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -214.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -214.5</td>
    <td align="right">        -3.7</td>
    <td align="right">       45.57</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4073.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4073.19</td>
    <td align="right">       69.76</td>
    <td align="right">       45.57</td>
    <td align="right">       89.39</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -299.9</td>
    <td align="right">     6138.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">     5839.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 17:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    10138.84</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     1322.46</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     8816.38</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     5838.99</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">     2977.39</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1551</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.971E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.359E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">4.240E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      239.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">     -1221.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
    <td align="right">     -1221.6</td>
    <td align="right">       12.48</td>
    <td align="right">      712.91</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -251.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -251.5</td>
    <td align="right">        2.57</td>
    <td align="right">      119.57</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.02</td>
    <td align="right">      119.57</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      119.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2135.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2135.3</td>
    <td align="right">       21.82</td>
    <td align="right">      712.91</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      712.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.12</td>
    <td align="right">        -0.0</td>
    <td align="right">      119.57</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.73</td>
    <td align="right">        -0.3</td>
    <td align="right">      119.57</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      119.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -6208.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -6208.6</td>
    <td align="right">       63.44</td>
    <td align="right">       45.57</td>
    <td align="right">      -136.2</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       45.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -7430.2</td>
    <td align="right">     -2355.9</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">     -9786.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">    -12232.6</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">     -2446.5</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -9786.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -9786.1</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1298</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.355E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.955E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-5.115E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">1.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR0></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR0</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       -64.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.01</td>
    <td align="right">       -64.3</td>
    <td align="right">       -17.0</td>
    <td align="right">       74.62</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
    <td align="right">       -36.7</td>
    <td align="right">        -9.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -14.5</td>
    <td align="right">        -3.8</td>
    <td align="right">       25.52</td>
    <td align="right">        -0.6</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -226.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -226.3</td>
    <td align="right">       -59.9</td>
    <td align="right">       74.62</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      443.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      443.94</td>
    <td align="right">      117.53</td>
    <td align="right">       25.52</td>
    <td align="right">       17.39</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       17.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.13</td>
    <td align="right">        4.54</td>
    <td align="right">        5.58</td>
    <td align="right">        3.07</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">      258.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      258.46</td>
    <td align="right">       68.42</td>
    <td align="right">        5.58</td>
    <td align="right">       46.30</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       -83.8</td>
    <td align="right">      461.57</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">      377.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 18:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       43.18</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      434.25</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">       56.64</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      377.61</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      377.74</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.1</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.3864</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">7.909E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">5.877E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">1.701E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.5</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -592.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.0</td>
    <td align="right">      -592.4</td>
    <td align="right">       37.34</td>
    <td align="right">       74.62</td>
    <td align="right">        -7.9</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.03</td>
    <td align="right">       25.52</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -223.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -223.9</td>
    <td align="right">       14.11</td>
    <td align="right">       74.62</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.06</td>
    <td align="right">        -0.4</td>
    <td align="right">       25.52</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -776.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -776.7</td>
    <td align="right">       48.96</td>
    <td align="right">        5.58</td>
    <td align="right">      -139.1</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1369.1</td>
    <td align="right">      -217.2</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">     -1586.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1983.0</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -396.6</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1586.4</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1586.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR0_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0854</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.576E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.287E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-7.770E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR1</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -629.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      -629.2</td>
    <td align="right">       38.02</td>
    <td align="right">       78.95</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.03</td>
    <td align="right">       27.11</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -236.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -236.4</td>
    <td align="right">       14.29</td>
    <td align="right">       78.95</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.25</td>
    <td align="right">        -0.4</td>
    <td align="right">       27.11</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -796.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -796.1</td>
    <td align="right">       48.11</td>
    <td align="right">        5.81</td>
    <td align="right">      -136.9</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1425.3</td>
    <td align="right">      -229.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1654.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -2068.6</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -413.7</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1654.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1654.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0870</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">3.513E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.310E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-7.632E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR2></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR2</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">       -64.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.08</td>
    <td align="right">       -64.6</td>
    <td align="right">        -6.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.40</td>
    <td align="right">        2.58</td>
    <td align="right">       25.51</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -209.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -209.7</td>
    <td align="right">       -20.5</td>
    <td align="right">       74.58</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.95</td>
    <td align="right">        5.96</td>
    <td align="right">       25.51</td>
    <td align="right">        2.39</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       66.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.54</td>
    <td align="right">        6.51</td>
    <td align="right">        5.58</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1142.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1142.46</td>
    <td align="right">      111.78</td>
    <td align="right">        5.58</td>
    <td align="right">      204.73</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        1.88</td>
    <td align="right">     1020.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">     1022.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 12:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       28.19</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01147</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       43.17</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     1172.52</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      152.94</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     1019.59</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     1022.02</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1430</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.137E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.175E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">4.597E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       74.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.04</td>
    <td align="right">       25.51</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -224.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -224.9</td>
    <td align="right">       23.92</td>
    <td align="right">       74.58</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       74.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.75</td>
    <td align="right">        -0.7</td>
    <td align="right">       25.51</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -721.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -721.4</td>
    <td align="right">       76.75</td>
    <td align="right">        5.58</td>
    <td align="right">      -129.3</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -721.4</td>
    <td align="right">      -218.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -939.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1174.9</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -235.0</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -939.9</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -939.9</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR2_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1441</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.120E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.171E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-4.606E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR3></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR3</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">       -35.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.05</td>
    <td align="right">       -35.8</td>
    <td align="right">        -1.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.09</td>
    <td align="right">        5.67</td>
    <td align="right">       27.07</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.2</td>
    <td align="right">        -1.5</td>
    <td align="right">       78.85</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1099.65</td>
    <td align="right">       54.20</td>
    <td align="right">       27.07</td>
    <td align="right">       40.63</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       67.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       67.38</td>
    <td align="right">        3.32</td>
    <td align="right">        5.81</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">      813.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      813.95</td>
    <td align="right">       40.12</td>
    <td align="right">        5.81</td>
    <td align="right">      140.14</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       31.50</td>
    <td align="right">     1997.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">     2029.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 17:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       26.93</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       43.18</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2333.05</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      304.31</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2028.74</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2029.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0763</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.006E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.160E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">8.619E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       78.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.04</td>
    <td align="right">       27.07</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -238.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -238.1</td>
    <td align="right">       24.01</td>
    <td align="right">       78.85</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       78.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.09</td>
    <td align="right">        -0.7</td>
    <td align="right">       27.07</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -760.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -760.4</td>
    <td align="right">       76.66</td>
    <td align="right">        5.81</td>
    <td align="right">      -130.9</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -760.4</td>
    <td align="right">      -231.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -991.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1239.8</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -248.0</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -991.8</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -991.8</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR3_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1449</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.108E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.183E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-4.580E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR4></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR4</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">0.000E+00</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.11</td>
    <td align="right">       14.37</td>
    <td align="right">        -0.0</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -148.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -148.1</td>
    <td align="right">      100.27</td>
    <td align="right">       49.44</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       49.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.57</td>
    <td align="right">        -0.4</td>
    <td align="right">       14.37</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
    <td align="right">      -147.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -147.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      -184.6</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">       -36.9</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      -147.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      -147.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR4_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5167</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">5.914E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-7.784E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.285E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR5></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR5</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.21</td>
    <td align="right">        5.30</td>
    <td align="right">       25.52</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -122.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -122.1</td>
    <td align="right">       -15.3</td>
    <td align="right">       74.62</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      445.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      445.74</td>
    <td align="right">       55.97</td>
    <td align="right">       25.52</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       -30.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.0</td>
    <td align="right">        -3.8</td>
    <td align="right">        5.58</td>
    <td align="right">        -5.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">      460.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      460.56</td>
    <td align="right">       57.83</td>
    <td align="right">        5.58</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       -30.0</td>
    <td align="right">      826.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      796.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 19:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       43.15</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01145</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">      915.80</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      119.45</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      796.35</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      796.35</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1832</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.668E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.787E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">3.588E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -52.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -52.8</td>
    <td align="right">        4.90</td>
    <td align="right">       25.52</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -222.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -222.1</td>
    <td align="right">       20.61</td>
    <td align="right">       74.62</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       74.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.96</td>
    <td align="right">        -0.1</td>
    <td align="right">       25.52</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       25.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -803.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -803.9</td>
    <td align="right">       74.59</td>
    <td align="right">        5.58</td>
    <td align="right">      -144.0</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -803.9</td>
    <td align="right">      -273.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1077.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/13 24:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        -8.4</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00194</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1347.2</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      -269.4</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1077.7</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1077.7</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR5_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1258</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.430E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-4.603E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-1.895E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-5.278E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::ZONEFLOOR6></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> ZONEFLOOR6</b></p>
<p>Timestamp: <b>2025-10-08
    10:44:58</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR6_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -48.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -48.7</td>
    <td align="right">        -5.2</td>
    <td align="right">       27.11</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -375.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -375.6</td>
    <td align="right">       -40.0</td>
    <td align="right">       78.95</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.31</td>
    <td align="right">        4.29</td>
    <td align="right">       27.11</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">       15.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.27</td>
    <td align="right">        1.63</td>
    <td align="right">        5.81</td>
    <td align="right">        2.63</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1308.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1308.21</td>
    <td align="right">      139.24</td>
    <td align="right">        5.81</td>
    <td align="right">      225.03</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">       15.27</td>
    <td align="right">      924.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      939.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR6_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 10:15:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01146</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       43.15</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01145</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     1080.44</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">      140.93</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">      939.51</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">      939.51</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR6_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1649</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.853E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">4.648E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">2.509E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">3.986E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_ZONEFLOOR6_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -56.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -56.2</td>
    <td align="right">        5.02</td>
    <td align="right">       27.11</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -234.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -234.8</td>
    <td align="right">       20.97</td>
    <td align="right">       78.95</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       78.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.01</td>
    <td align="right">        -0.1</td>
    <td align="right">       27.11</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       27.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -829.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -829.9</td>
    <td align="right">       74.10</td>
    <td align="right">        5.81</td>
    <td align="right">      -142.8</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        5.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
