<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700
  2025-10-10
  10:56:43
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2025.10.10 10:56</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</b></p>
<p>Simulation Timestamp: <b>2025-10-10
  10:56:43</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Values gathered over       312.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1614.69</td>
    <td align="right">       10.83</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1614.69</td>
    <td align="right">       10.83</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5821.17</td>
    <td align="right">       39.04</td>
    <td align="right">       39.04</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5821.17</td>
    <td align="right">       39.04</td>
    <td align="right">       39.04</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      149.12</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      149.12</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1608.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.93</td>
    <td align="right">     1608.34</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Gasoline [kWh]</td>
    <td align="right">Diesel [kWh]</td>
    <td align="right">Coal [kWh]</td>
    <td align="right">Fuel Oil No 1 [kWh]</td>
    <td align="right">Fuel Oil No 2 [kWh]</td>
    <td align="right">Propane [kWh]</td>
    <td align="right">Other Fuel 1 [kWh]</td>
    <td align="right">Other Fuel 2 [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1608.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Gasoline Intensity [kWh/m2]</td>
    <td align="right">Diesel Intensity [kWh/m2]</td>
    <td align="right">Coal Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kWh/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kWh/m2]</td>
    <td align="right">Propane Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 1 Intensity [kWh/m2]</td>
    <td align="right">Other Fuel 2 Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       1.420</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       1.420</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       1.420</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       1.420</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::ZONEFLOOR0">ZONEFLOOR0</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR1">ZONEFLOOR1</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR2">ZONEFLOOR2</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR3">ZONEFLOOR3</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR4">ZONEFLOOR4</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR5">ZONEFLOOR5</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR6">ZONEFLOOR6</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR7">ZONEFLOOR7</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR8">ZONEFLOOR8</a>   |  
<a href="#ZoneComponentLoadSummary::ZONEFLOOR9">ZONEFLOOR9</a>   |  
<p><b>Facility Component Load Summary</b></p> |
<a href="#FacilityComponentLoadSummary::Facility">Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.5.0-de239b2e5f, YMD=2025.10.10 10:56</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">DEFAULTRUNPERIOD</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.48</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      427.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      312.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      614.88</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      614.88</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       42.24</td>
    <td align="right">       10.28</td>
    <td align="right">       10.84</td>
    <td align="right">       10.29</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        6.87</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        6.87</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      614.88</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      614.88</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
    <td align="right">      147.14</td>
    <td align="right">      160.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       42.24</td>
    <td align="right">       10.28</td>
    <td align="right">       10.84</td>
    <td align="right">       10.29</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        6.87</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        6.87</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
    <td align="right">        6.99</td>
    <td align="right">        6.76</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       74.56</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">       15.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.53</td>
    <td align="right">        1.00</td>
    <td align="right">       63.60</td>
    <td align="right">        0.00</td>
    <td align="right">        4.76</td>
    <td align="right">        5.14</td>
    <td align="right">      2.7416</td>
    <td align="right">       50.00</td>
    <td align="right">     15.7333</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">       17.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.19</td>
    <td align="right">        1.00</td>
    <td align="right">       68.59</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.42</td>
    <td align="right">      2.7416</td>
    <td align="right">       50.00</td>
    <td align="right">     15.7333</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       15.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.60</td>
    <td align="right">        1.00</td>
    <td align="right">       63.68</td>
    <td align="right">        0.00</td>
    <td align="right">        4.76</td>
    <td align="right">        5.14</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       16.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.15</td>
    <td align="right">        1.00</td>
    <td align="right">       68.55</td>
    <td align="right">        0.00</td>
    <td align="right">        5.02</td>
    <td align="right">        5.42</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        9.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       32.48</td>
    <td align="right">        1.00</td>
    <td align="right">       43.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       15.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.53</td>
    <td align="right">        1.00</td>
    <td align="right">       63.60</td>
    <td align="right">        0.00</td>
    <td align="right">        4.76</td>
    <td align="right">        5.14</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       17.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.19</td>
    <td align="right">        1.00</td>
    <td align="right">       68.59</td>
    <td align="right">        0.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.42</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">       15.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.60</td>
    <td align="right">        1.00</td>
    <td align="right">       63.68</td>
    <td align="right">        0.00</td>
    <td align="right">        4.76</td>
    <td align="right">        5.14</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">       16.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       60.15</td>
    <td align="right">        1.00</td>
    <td align="right">       68.55</td>
    <td align="right">        0.00</td>
    <td align="right">        5.02</td>
    <td align="right">        5.42</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        9.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       32.48</td>
    <td align="right">        1.00</td>
    <td align="right">       43.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      149.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      614.88</td>
    <td align="right">        0.00</td>
    <td align="right">       39.14</td>
    <td align="right">       42.24</td>
    <td align="right">      0.6010</td>
    <td align="right">      228.10</td>
    <td align="right">      3.4488</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      149.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      527.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">      614.88</td>
    <td align="right">        0.00</td>
    <td align="right">       39.14</td>
    <td align="right">       42.24</td>
    <td align="right">      0.6010</td>
    <td align="right">      228.10</td>
    <td align="right">      3.4488</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JAN-00:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">03-JAN-15:45</td>
    <td align="right">15-JAN-17:30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11654.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      958.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      958.41</td>
    <td align="right">    11654.68</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11654.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      958.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Values gathered over       312.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Gasoline [kWh]</td>
    <td align="right">Source Diesel [kWh]</td>
    <td align="right">Source Coal [kWh]</td>
    <td align="right">Source Fuel Oil No 1 [kWh]</td>
    <td align="right">Source Fuel Oil No 2 [kWh]</td>
    <td align="right">Source Propane [kWh]</td>
    <td align="right">Source Other Fuel 1 [kWh]</td>
    <td align="right">Source Other Fuel 2 [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5811.46</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">     5811.46</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.97</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       38.97</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Gasoline [kWh/m2]</td>
    <td align="right">Source Diesel [kWh/m2]</td>
    <td align="right">Source Coal [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 1 [kWh/m2]</td>
    <td align="right">Source Fuel Oil No 2 [kWh/m2]</td>
    <td align="right">Source Propane [kWh/m2]</td>
    <td align="right">Source Other Fuel 1 [kWh/m2]</td>
    <td align="right">Source Other Fuel 2 [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.97</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">       38.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>ZoneHVAC:LowTemperatureRadiant:VariableFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:LowTemperatureRadiant:VariableFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">     1539.56</td>
    <td align="right">    0.000037</td>
    <td align="right">    0.000000</td>
    <td align="right">      156.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.02</td>
    <td align="right">    0.000000</td>
    <td align="right">      729.71</td>
    <td align="right">    0.000017</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">     1648.05</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.000000</td>
    <td align="right">      170.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.62</td>
    <td align="right">    0.000000</td>
    <td align="right">     1113.70</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">      986.92</td>
    <td align="right">    0.000024</td>
    <td align="right">    0.000000</td>
    <td align="right">      157.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     1256.96</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">     1055.83</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.000000</td>
    <td align="right">      169.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     1965.60</td>
    <td align="right">    0.000047</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">      159.47</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
    <td align="right">       91.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">     1116.16</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000000</td>
    <td align="right">      156.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.02</td>
    <td align="right">    0.000000</td>
    <td align="right">      951.71</td>
    <td align="right">    0.000023</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">     1189.56</td>
    <td align="right">    0.000029</td>
    <td align="right">    0.000000</td>
    <td align="right">      170.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.62</td>
    <td align="right">    0.000000</td>
    <td align="right">     1659.57</td>
    <td align="right">    0.000040</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">     1051.56</td>
    <td align="right">    0.000026</td>
    <td align="right">    0.000000</td>
    <td align="right">      157.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.08</td>
    <td align="right">    0.000000</td>
    <td align="right">     1424.20</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">     1125.75</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000000</td>
    <td align="right">      169.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       86.59</td>
    <td align="right">    0.000000</td>
    <td align="right">     2176.80</td>
    <td align="right">    0.000052</td>
    <td align="right">    0.000250</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">      185.02</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
    <td align="right">       91.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT</td>
    <td align="right">    0.000244</td>
    <td align="right">    0.029333</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT</td>
    <td align="right">    0.002500</td>
    <td align="right">    0.300000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">    0.000244</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">    0.002500</td>
    <td align="right">       71.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">    10260.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictCooling</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictCooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT COOLING</td>
    <td align="right">   104937.55</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">EXT130216.0_WALL0</td>
    <td align="right">Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130216.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130216.0_WALL1</td>
    <td align="right">EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130216.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130216.0_WALL2</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130216.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130216.0_WALL3</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130216.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130216.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130216.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL0</td>
    <td align="right">Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL1</td>
    <td align="right">Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL2</td>
    <td align="right">Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL3</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR2_WALL_0 | ZONEFLOOR7_WALL_0 |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL4</td>
    <td align="right">EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL4</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL5</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL5</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL6</td>
    <td align="right">EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL6</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_WALL7</td>
    <td align="right">EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_WALL7</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130227.0_ROOF</td>
    <td align="right">EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130227.0_ROOF</td>
    <td align="right">EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130177.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130177.0_WALL0</td>
    <td align="right">EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130177.0_WALL1</td>
    <td align="right">Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130177.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130177.0_WALL2</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130177.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130177.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130177.0_WALL3</td>
    <td align="right">Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130177.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130177.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130222.0_WALL0</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130222.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130222.0_WALL1</td>
    <td align="right">Mir-EXT130107.0_WALL0 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130222.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130222.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130222.0_WALL2</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130222.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130222.0_WALL3</td>
    <td align="right">Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130222.0_ROOF</td>
    <td align="right">Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130222.0_ROOF</td>
    <td align="right">Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130195.0_WALL0</td>
    <td align="right">EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130195.0_WALL0</td>
    <td align="right">EXT130216.0_WALL0 | EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130195.0_WALL1</td>
    <td align="right">EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130195.0_WALL1</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130195.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130195.0_WALL2</td>
    <td align="right">Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130195.0_WALL3</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130195.0_WALL3</td>
    <td align="right">EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130195.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130195.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130175.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130175.0_WALL0</td>
    <td align="right">EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130175.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130175.0_WALL1</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130175.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130175.0_WALL3</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130175.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130175.0_ROOF</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130175.0_ROOF</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130182.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR8_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130182.0_WALL0</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">EXT130182.0_WALL1</td>
    <td align="right">Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130182.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130182.0_WALL2</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130182.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130182.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130182.0_WALL3</td>
    <td align="right">Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130182.0_ROOF</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130182.0_ROOF</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_WALL3 | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130107.0_WALL0</td>
    <td align="right">EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130107.0_WALL0</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130107.0_WALL1</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130107.0_WALL1</td>
    <td align="right">Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130107.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130107.0_WALL2</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130107.0_WALL3</td>
    <td align="right">Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130107.0_WALL3</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130107.0_ROOF</td>
    <td align="right">Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130107.0_ROOF</td>
    <td align="right">Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130184.0_WALL0</td>
    <td align="right">Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130184.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130184.0_WALL1</td>
    <td align="right">EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130184.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130184.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130184.0_WALL2</td>
    <td align="right">Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130184.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130184.0_WALL3</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | Mir-EXT130184.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130184.0_ROOF</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130184.0_ROOF</td>
    <td align="right">Mir-EXT130227.0_WALL0 | EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | EXT130227.0_WALL3 | EXT130227.0_WALL4 | EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130151.0_WALL0</td>
    <td align="right">Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130151.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130151.0_WALL1</td>
    <td align="right">EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130151.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | EXT130227.0_WALL6 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130151.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130151.0_WALL2</td>
    <td align="right">Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130151.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | Mir-EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | EXT130227.0_WALL4 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | EXT130222.0_WALL0 | EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_2 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_2 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130151.0_WALL3</td>
    <td align="right">EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | Mir-EXT130151.0_WALL2 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130186.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130186.0_WALL0</td>
    <td align="right">Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130186.0_WALL1</td>
    <td align="right">Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130186.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130184.0_WALL0 | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130186.0_WALL2</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_0 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">EXT130186.0_WALL3</td>
    <td align="right">EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | EXT130184.0_WALL0 | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | Mir-EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_1 | ZONEFLOOR0_WALL_2 | ZONEFLOOR0_WALL_3 | ZONEFLOOR1_WALL_0 | ZONEFLOOR2_WALL_0 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_1 | ZONEFLOOR3_WALL_2 | ZONEFLOOR3_WALL_3 | ZONEFLOOR4_WALL_1 | ZONEFLOOR4_WALL_2 | ZONEFLOOR5_WALL_1 | ZONEFLOOR5_WALL_2 | ZONEFLOOR5_WALL_3 | ZONEFLOOR6_WALL_0 | ZONEFLOOR7_WALL_0 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_1 | ZONEFLOOR8_WALL_2 | ZONEFLOOR8_WALL_3 | ZONEFLOOR9_WALL_1 | ZONEFLOOR9_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130186.0_WALL3</td>
    <td align="right">Mir-EXT130216.0_WALL0 | EXT130216.0_WALL1 | EXT130216.0_WALL2 | Mir-EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | EXT130177.0_WALL1 | Mir-EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130182.0_WALL0 | EXT130182.0_WALL1 | Mir-EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130186.0_ROOF</td>
    <td align="right">Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130186.0_ROOF</td>
    <td align="right">Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | EXT130109.0_WALL2 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130136.0_WALL0</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130136.0_WALL0</td>
    <td align="right">Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130136.0_WALL1</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130136.0_WALL1</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130136.0_WALL2</td>
    <td align="right">EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130136.0_WALL2</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130136.0_WALL3</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130136.0_WALL3</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | Mir-EXT130136.0_ROOF | ZONEFLOOR2_WALL_1 | ZONEFLOOR3_WALL_0 | ZONEFLOOR7_WALL_1 | ZONEFLOOR8_WALL_0 |</td>
  </tr>
  <tr>
    <td align="right">EXT130136.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130136.0_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_WALL3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130109.0_WALL0</td>
    <td align="right">Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | EXT130136.0_WALL2 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130109.0_WALL0</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130109.0_WALL1</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL2 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130109.0_WALL2</td>
    <td align="right">EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130109.0_WALL2</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">EXT130109.0_WALL3</td>
    <td align="right">EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | Mir-EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | EXT130227.0_WALL0 | Mir-EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | Mir-EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | EXT130227.0_WALL7 | Mir-EXT130227.0_ROOF | EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | Mir-EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | EXT130186.0_WALL1 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | Mir-EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | ZONEFLOOR0_WALL_0 | ZONEFLOOR1_WALL_1 | ZONEFLOOR1_WALL_2 | ZONEFLOOR1_WALL_3 | ZONEFLOOR2_WALL_1 | ZONEFLOOR2_WALL_2 | ZONEFLOOR2_WALL_3 | ZONEFLOOR3_WALL_0 | ZONEFLOOR4_WALL_0 | ZONEFLOOR4_WALL_3 | ZONEFLOOR5_WALL_0 | ZONEFLOOR6_WALL_1 | ZONEFLOOR6_WALL_2 | ZONEFLOOR6_WALL_3 | ZONEFLOOR7_WALL_1 | ZONEFLOOR7_WALL_2 | ZONEFLOOR7_WALL_3 | ZONEFLOOR8_WALL_0 | ZONEFLOOR9_WALL_0 | ZONEFLOOR9_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130109.0_WALL3</td>
    <td align="right">Mir-EXT130136.0_WALL1 | EXT130136.0_WALL2 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | Mir-EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">EXT130109.0_ROOF</td>
    <td align="right">EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">Mir-EXT130109.0_ROOF</td>
    <td align="right">EXT130107.0_WALL0 | Mir-EXT130107.0_WALL0 | Mir-EXT130107.0_WALL1 | Mir-EXT130107.0_WALL2 | EXT130107.0_WALL3 | Mir-EXT130151.0_WALL0 | EXT130151.0_WALL1 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | Mir-EXT130151.0_WALL3 |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | EXT130175.0_WALL1 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | EXT130175.0_WALL0 | Mir-EXT130175.0_WALL1 | Mir-EXT130175.0_WALL2 | Mir-EXT130175.0_WALL3 | Mir-EXT130175.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | Mir-EXT130186.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">Mir-EXT130216.0_WALL0 | Mir-EXT130216.0_WALL1 | EXT130216.0_WALL2 | EXT130216.0_WALL3 | Mir-EXT130216.0_ROOF | Mir-EXT130177.0_WALL0 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130195.0_WALL0 | Mir-EXT130195.0_WALL1 | EXT130195.0_WALL2 | EXT130195.0_WALL3 | Mir-EXT130195.0_ROOF | EXT130182.0_WALL0 | Mir-EXT130182.0_WALL0 | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130177.0_WALL1 | Mir-EXT130177.0_WALL2 | EXT130177.0_WALL3 | Mir-EXT130177.0_ROOF | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130182.0_WALL1 | Mir-EXT130182.0_WALL2 | EXT130182.0_WALL3 | Mir-EXT130182.0_ROOF | Mir-EXT130184.0_WALL0 | Mir-EXT130184.0_WALL1 | EXT130184.0_WALL2 | EXT130184.0_WALL3 | Mir-EXT130184.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130136.0_WALL0 | Mir-EXT130136.0_WALL1 | Mir-EXT130136.0_WALL2 | EXT130136.0_WALL3 | Mir-EXT130136.0_WALL3 | Mir-EXT130136.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_ROOF</td>
    <td align="right">EXT130227.0_WALL0 | EXT130227.0_WALL1 | EXT130227.0_WALL2 | EXT130227.0_WALL3 | Mir-EXT130227.0_WALL4 | EXT130227.0_WALL5 | Mir-EXT130227.0_WALL6 | Mir-EXT130227.0_WALL7 | Mir-EXT130222.0_WALL0 | Mir-EXT130222.0_WALL1 | EXT130222.0_WALL2 | Mir-EXT130222.0_WALL2 | EXT130222.0_WALL3 | Mir-EXT130222.0_ROOF | Mir-EXT130107.0_WALL0 | EXT130107.0_WALL1 | EXT130107.0_WALL2 | Mir-EXT130107.0_WALL3 | Mir-EXT130107.0_ROOF | Mir-EXT130151.0_WALL0 | Mir-EXT130151.0_WALL1 | EXT130151.0_WALL2 | EXT130151.0_WALL3 | Mir-EXT130151.0_ROOF | EXT130186.0_WALL0 | Mir-EXT130186.0_WALL1 | Mir-EXT130186.0_WALL2 | EXT130186.0_WALL3 | Mir-EXT130186.0_ROOF | EXT130109.0_WALL0 | Mir-EXT130109.0_WALL1 | Mir-EXT130109.0_WALL2 | EXT130109.0_WALL3 | Mir-EXT130109.0_ROOF |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">ZONEFLOOR0_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">ZONEFLOOR1_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">ZONEFLOOR2_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">ZONEFLOOR3_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">ZONEFLOOR5_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">ZONEFLOOR6_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">ZONEFLOOR7_WALL_0_WIN |</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_WALL_0</td>
    <td align="right">ZONEFLOOR8_WALL_0_WIN |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.5.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">2.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.60</td>
    <td align="right">0.70</td>
    <td align="right">2.30</td>
    <td align="right">4.80</td>
    <td align="right">11.20</td>
    <td align="right">16.20</td>
    <td align="right">19.60</td>
    <td align="right">20.60</td>
    <td align="right">18.90</td>
    <td align="right">15.00</td>
    <td align="right">9.80</td>
    <td align="right">5.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
    <td align="right">14.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
    <td align="right">47.48</td>
    <td align="right">8.54</td>
    <td align="right">1.00</td>
    <td align="right">427.00</td>
    <td align="right">96299</td>
    <td align="right">1.1446</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">LowerLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">138</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">68</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.65</td>
    <td align="right">1.04</td>
    <td align="right">1.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.49</td>
    <td align="right">-1.22</td>
    <td align="right">3.80</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">3.54</td>
    <td align="right">55.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.69</td>
    <td align="right">63.60</td>
    <td align="right">58.46</td>
    <td align="right">4.76</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-1.07</td>
    <td align="right">1.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.27</td>
    <td align="right">11.53</td>
    <td align="right">-4.10</td>
    <td align="right">3.80</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">3.54</td>
    <td align="right">60.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17.00</td>
    <td align="right">68.59</td>
    <td align="right">63.17</td>
    <td align="right">5.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.87</td>
    <td align="right">-5.14</td>
    <td align="right">1.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.03</td>
    <td align="right">11.53</td>
    <td align="right">-7.90</td>
    <td align="right">-2.88</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">3.54</td>
    <td align="right">55.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.71</td>
    <td align="right">63.68</td>
    <td align="right">58.53</td>
    <td align="right">4.76</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.91</td>
    <td align="right">-3.03</td>
    <td align="right">1.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.25</td>
    <td align="right">-7.90</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">3.54</td>
    <td align="right">60.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">16.99</td>
    <td align="right">68.55</td>
    <td align="right">63.14</td>
    <td align="right">5.02</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">-2.05</td>
    <td align="right">1.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.77</td>
    <td align="right">7.76</td>
    <td align="right">-4.13</td>
    <td align="right">3.42E-002</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">3.54</td>
    <td align="right">32.48</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.18</td>
    <td align="right">43.02</td>
    <td align="right">43.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.65</td>
    <td align="right">1.04</td>
    <td align="right">5.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.49</td>
    <td align="right">-1.22</td>
    <td align="right">3.80</td>
    <td align="right">3.54</td>
    <td align="right">7.08</td>
    <td align="right">3.54</td>
    <td align="right">55.53</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.69</td>
    <td align="right">63.60</td>
    <td align="right">58.46</td>
    <td align="right">4.76</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-1.07</td>
    <td align="right">5.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.27</td>
    <td align="right">11.53</td>
    <td align="right">-4.10</td>
    <td align="right">3.80</td>
    <td align="right">3.54</td>
    <td align="right">7.08</td>
    <td align="right">3.54</td>
    <td align="right">60.19</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">17.00</td>
    <td align="right">68.59</td>
    <td align="right">63.17</td>
    <td align="right">5.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.87</td>
    <td align="right">-5.14</td>
    <td align="right">5.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.03</td>
    <td align="right">11.53</td>
    <td align="right">-7.90</td>
    <td align="right">-2.88</td>
    <td align="right">3.54</td>
    <td align="right">7.08</td>
    <td align="right">3.54</td>
    <td align="right">55.60</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">15.71</td>
    <td align="right">63.68</td>
    <td align="right">58.53</td>
    <td align="right">4.76</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.91</td>
    <td align="right">-3.03</td>
    <td align="right">5.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.25</td>
    <td align="right">-7.90</td>
    <td align="right">0.00</td>
    <td align="right">3.54</td>
    <td align="right">7.08</td>
    <td align="right">3.54</td>
    <td align="right">60.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">16.99</td>
    <td align="right">68.55</td>
    <td align="right">63.14</td>
    <td align="right">5.02</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">-2.05</td>
    <td align="right">5.31</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.77</td>
    <td align="right">7.76</td>
    <td align="right">-4.13</td>
    <td align="right">3.42E-002</td>
    <td align="right">3.54</td>
    <td align="right">7.08</td>
    <td align="right">3.54</td>
    <td align="right">32.48</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.18</td>
    <td align="right">43.02</td>
    <td align="right">43.02</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">50.000</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.742</td>
    <td align="right">8.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.733</td>
    <td align="right">0.000</td>
    <td align="right">18.475</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">15.71</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">16.99</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">9.18</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">15.69</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">17.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">15.71</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">16.99</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">9.18</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_PEOPLE</td>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.000E-002</td>
    <td align="right">50.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SFH_NOMINAL_ACTIVITY_SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">43.006</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_LIGHTS</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">46.611</td>
    <td align="right">2.742</td>
    <td align="right">137.078</td>
    <td align="right">0.000</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">125.494</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_APPLIANCES</td>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">136.012</td>
    <td align="right">8.000</td>
    <td align="right">400.000</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>HotWaterEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HotWaterEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">121.310</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_DHW</td>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">131.479</td>
    <td align="right">7.733</td>
    <td align="right">386.667</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">15.69</td>
    <td align="right">0.3</td>
    <td align="right">1.097E-002</td>
    <td align="right">6.994E-004</td>
    <td align="right">1.725E-004</td>
    <td align="right">0.711</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1_INFILTRATION</td>
    <td align="right">CONSTANT_1</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">17.00</td>
    <td align="right">0.3</td>
    <td align="right">1.189E-002</td>
    <td align="right">6.994E-004</td>
    <td align="right">1.734E-004</td>
    <td align="right">0.711</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONEFLOOR0</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONEFLOOR1</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONEFLOOR2</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONEFLOOR3</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONEFLOOR4</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONEFLOOR5</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONEFLOOR6</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONEFLOOR7</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONEFLOOR8</td>
    <td align="right">      1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONEFLOOR9</td>
    <td align="right">      1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Cooling</td>
    <td align="right">634.52762</td>
    <td align="right">729.70676</td>
    <td align="right">3.39170E-002</td>
    <td align="right">3.90045E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:00:00</td>
    <td align="right">25.40700</td>
    <td align="right">1.14612E-002</td>
    <td align="right">15.68669</td>
    <td align="right">0.31373</td>
    <td align="right">4.79316E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">Heating</td>
    <td align="right">1231.65008</td>
    <td align="right">1539.56260</td>
    <td align="right">7.08684E-002</td>
    <td align="right">8.85854E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">15.68669</td>
    <td align="right">0.31373</td>
    <td align="right">4.79316E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Cooling</td>
    <td align="right">968.43295</td>
    <td align="right">1113.69789</td>
    <td align="right">5.17650E-002</td>
    <td align="right">5.95298E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:30:00</td>
    <td align="right">24.75450</td>
    <td align="right">1.14600E-002</td>
    <td align="right">17.00155</td>
    <td align="right">0.34003</td>
    <td align="right">5.19492E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">Heating</td>
    <td align="right">1318.43947</td>
    <td align="right">1648.04933</td>
    <td align="right">7.58622E-002</td>
    <td align="right">9.48277E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">17.00155</td>
    <td align="right">0.34003</td>
    <td align="right">5.19492E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Cooling</td>
    <td align="right">1093.00728</td>
    <td align="right">1256.95837</td>
    <td align="right">5.84238E-002</td>
    <td align="right">6.71874E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:15:00</td>
    <td align="right">27.84300</td>
    <td align="right">1.14653E-002</td>
    <td align="right">15.70561</td>
    <td align="right">0.00000</td>
    <td align="right">4.79894E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">Heating</td>
    <td align="right">789.53661</td>
    <td align="right">986.92076</td>
    <td align="right">4.54294E-002</td>
    <td align="right">5.67868E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">15.70561</td>
    <td align="right">0.00000</td>
    <td align="right">4.79894E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Cooling</td>
    <td align="right">1709.21659</td>
    <td align="right">1965.59908</td>
    <td align="right">9.13616E-002</td>
    <td align="right">0.10507</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">27.14700</td>
    <td align="right">1.14641E-002</td>
    <td align="right">16.99175</td>
    <td align="right">0.00000</td>
    <td align="right">5.19192E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">Heating</td>
    <td align="right">844.66091</td>
    <td align="right">1055.82613</td>
    <td align="right">4.86012E-002</td>
    <td align="right">6.07516E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">16.99175</td>
    <td align="right">0.00000</td>
    <td align="right">5.19192E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">9.17543</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">Heating</td>
    <td align="right">127.57618</td>
    <td align="right">159.47022</td>
    <td align="right">7.34065E-003</td>
    <td align="right">9.17581E-003</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">9.17543</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Cooling</td>
    <td align="right">827.57076</td>
    <td align="right">951.70637</td>
    <td align="right">4.42356E-002</td>
    <td align="right">5.08709E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:00:00</td>
    <td align="right">25.40700</td>
    <td align="right">1.14612E-002</td>
    <td align="right">15.68669</td>
    <td align="right">0.00000</td>
    <td align="right">4.79316E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">Heating</td>
    <td align="right">892.92844</td>
    <td align="right">1116.16055</td>
    <td align="right">5.13785E-002</td>
    <td align="right">6.42232E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">15.68669</td>
    <td align="right">0.00000</td>
    <td align="right">4.79316E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Cooling</td>
    <td align="right">1443.10445</td>
    <td align="right">1659.57012</td>
    <td align="right">7.71373E-002</td>
    <td align="right">8.87079E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:15:00</td>
    <td align="right">24.38475</td>
    <td align="right">1.14594E-002</td>
    <td align="right">17.00155</td>
    <td align="right">0.00000</td>
    <td align="right">5.19492E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">Heating</td>
    <td align="right">951.65160</td>
    <td align="right">1189.56450</td>
    <td align="right">5.47574E-002</td>
    <td align="right">6.84468E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">17.00155</td>
    <td align="right">0.00000</td>
    <td align="right">5.19492E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Cooling</td>
    <td align="right">1238.43350</td>
    <td align="right">1424.19852</td>
    <td align="right">6.61972E-002</td>
    <td align="right">7.61268E-002</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:15:00</td>
    <td align="right">27.84300</td>
    <td align="right">1.14653E-002</td>
    <td align="right">15.70561</td>
    <td align="right">0.00000</td>
    <td align="right">4.79894E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">Heating</td>
    <td align="right">841.24657</td>
    <td align="right">1051.55822</td>
    <td align="right">4.84048E-002</td>
    <td align="right">6.05060E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">15.70561</td>
    <td align="right">0.00000</td>
    <td align="right">4.79894E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Cooling</td>
    <td align="right">1892.86962</td>
    <td align="right">2176.80006</td>
    <td align="right">0.10118</td>
    <td align="right">0.11636</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:30:00</td>
    <td align="right">27.14700</td>
    <td align="right">1.14641E-002</td>
    <td align="right">16.99175</td>
    <td align="right">0.00000</td>
    <td align="right">5.19192E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">Heating</td>
    <td align="right">900.59680</td>
    <td align="right">1125.74601</td>
    <td align="right">5.18198E-002</td>
    <td align="right">6.47747E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">16.99175</td>
    <td align="right">0.00000</td>
    <td align="right">5.19192E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.80000</td>
    <td align="right">1.14669E-002</td>
    <td align="right">9.17543</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">Heating</td>
    <td align="right">148.01834</td>
    <td align="right">185.02292</td>
    <td align="right">8.51688E-003</td>
    <td align="right">1.06461E-002</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">-8.40000</td>
    <td align="right">1.94415E-003</td>
    <td align="right">9.17543</td>
    <td align="right">0.00000</td>
    <td align="right">2.80360E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1539.56260</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   156.86691</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">   729.70676</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR0 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    82.01731</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1648.04933</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   170.01551</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1113.69789</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR1 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    86.62424</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">   986.92076</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   157.05605</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1256.95837</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR2 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    82.08376</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1055.82613</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   169.91752</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1965.59908</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00005</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR3 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    86.59008</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">   159.47022</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    91.75430</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR4 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    33.06885</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1116.16055</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   156.86691</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">   951.70637</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00002</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR5 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    82.01731</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1189.56450</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   170.01551</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1659.57012</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR6 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    86.62424</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1051.55822</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   157.05605</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  1424.19852</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR7 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    82.08376</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">  1125.74601</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00003</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">   169.91752</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">  2176.80006</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00005</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">User-Specified Maximum Cold Water Flow [m3/s]</td>
    <td align="right">     0.00025</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR8 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    86.59008</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">   185.02292</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">User-Specified Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT H SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    91.75430</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">User-Specified Heating Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">Design Size Cooling Design Capacity [W]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
    <td align="right">ZONEFLOOR9 RADIANT C SURFACE</td>
    <td align="right">Design Size Hydronic Tubing Length [m]</td>
    <td align="right">    33.06885</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">PlantLoop</td>
    <td align="right">HW-PLNT</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">     0.00024</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">PlantLoop</td>
    <td align="right">HW-PLNT</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">     0.02933</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">     0.00024</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">     6.96405</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">DistrictHeating</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 10260.30009</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">PlantLoop</td>
    <td align="right">CW-PLNT</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">     0.00250</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">PlantLoop</td>
    <td align="right">CW-PLNT</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">     0.00250</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">    71.22507</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">DistrictCooling</td>
    <td align="right">DISTRICT COOLING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">0.104938E+06</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DEFAULTRUNPERIOD</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/03/2010</td>
    <td align="right">01/15/2010</td>
    <td align="right">Sunday</td>
    <td align="right">13</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">8.7348999249E-002</td>
    <td align="right">0.1208254556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">8.1315725252E-002</td>
    <td align="right">0.1142416072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1246643521</td>
    <td align="right">0.1370430988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1414664130</td>
    <td align="right">0.1549602134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1141180364</td>
    <td align="right">9.9285954794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1054488556</td>
    <td align="right">0.1155030082</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">7.3437532146E-002</td>
    <td align="right">9.5118597710E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1334988551</td>
    <td align="right">0.1308562021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">0.1593377929</td>
    <td align="right">0.1532884376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">RunPeriod: DEFAULTRUNPERIOD</td>
    <td align="right">5.7808390498E-002</td>
    <td align="right">3.8280578718E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FacilityComponentLoadSummary::Facility></a>
<p>Report:<b> Facility Component Load Summary</b></p>
<p>For:<b> Facility</b></p>
<p>Timestamp: <b>2025-10-10
    10:56:43</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">       -65.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.12</td>
    <td align="right">       -65.0</td>
    <td align="right">        -1.2</td>
    <td align="right">      614.88</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        -0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.97</td>
    <td align="right">        4.29</td>
    <td align="right">       74.56</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      180.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      180.90</td>
    <td align="right">        3.26</td>
    <td align="right">       74.56</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -273.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -273.0</td>
    <td align="right">        -4.9</td>
    <td align="right">      614.88</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      614.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      831.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      831.77</td>
    <td align="right">       15.01</td>
    <td align="right">       74.56</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1311.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1311.07</td>
    <td align="right">       23.66</td>
    <td align="right">       74.56</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -260.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -260.8</td>
    <td align="right">        -4.7</td>
    <td align="right">       39.14</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3578.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3578.00</td>
    <td align="right">       64.57</td>
    <td align="right">       39.14</td>
    <td align="right">       91.41</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -326.0</td>
    <td align="right">     5866.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">     5540.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Facility Component Load Summary_Facility_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/15 17:30:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
