    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY</td>
    <td align="right">        0.40</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">       34.00</td>
    <td align="right">       26.35</td>
    <td align="right">      249.76</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        4.84</td>
    <td align="right">        4.84</td>
    <td align="right">       24.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       27.15</td>
    <td align="right">       27.15</td>
    <td align="right">       69.76</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       27.15</td>
    <td align="right">       27.15</td>
    <td align="right">       69.76</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1978_GLASSFIBER_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.088</td>
    <td align="right">       0.089</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY</td>
    <td align="right">        0.40</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">        3.28</td>
    <td align="right">        2.43</td>
    <td align="right">      339.92</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        4.84</td>
    <td align="right">        4.84</td>
    <td align="right">       24.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">      159.92</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">      159.92</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1978_GLASSFIBER_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.088</td>
    <td align="right">       0.089</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">      159.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY</td>
    <td align="right">        0.40</td>
    <td align="right">       0.285</td>
    <td align="right">       0.298</td>
    <td align="right">        9.48</td>
    <td align="right">        7.26</td>
    <td align="right">      249.77</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        4.84</td>
    <td align="right">        4.84</td>
    <td align="right">       24.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        9.48</td>
    <td align="right">        9.48</td>
    <td align="right">       69.77</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        9.48</td>
    <td align="right">        9.48</td>
    <td align="right">       69.77</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1978_GLASSFIBER_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.088</td>
    <td align="right">       0.089</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">       69.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_0</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        3.42</td>
    <td align="right">        3.42</td>
    <td align="right">      339.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_1</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        9.27</td>
    <td align="right">        9.27</td>
    <td align="right">       69.70</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_2</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       17.35</td>
    <td align="right">       17.35</td>
    <td align="right">      339.94</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_3</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       27.33</td>
    <td align="right">       27.33</td>
    <td align="right">       69.72</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_4</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       24.08</td>
    <td align="right">       24.08</td>
    <td align="right">      159.86</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_5</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">       27.15</td>
    <td align="right">       27.15</td>
    <td align="right">      249.76</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_6</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        3.28</td>
    <td align="right">        3.28</td>
    <td align="right">      339.92</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_WALL_7</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WALLS/WALL1978_SANDSTONE_HEAVY_INTERNAL_WALL</td>
    <td align="right">        0.40</td>
    <td align="right">       0.098</td>
    <td align="right">       0.100</td>
    <td align="right">        9.48</td>
    <td align="right">        9.48</td>
    <td align="right">      249.77</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_ROOF</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/ROOFS/ROOF1978_GLASSFIBER_MEDIUM</td>
    <td align="right">        0.40</td>
    <td align="right">       0.088</td>
    <td align="right">       0.089</td>
    <td align="right">      103.99</td>
    <td align="right">      103.99</td>
    <td align="right">      339.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">      159.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        4.79</td>
    <td align="right">        4.79</td>
    <td align="right">      249.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        8.99</td>
    <td align="right">        8.99</td>
    <td align="right">      159.94</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       15.89</td>
    <td align="right">       15.89</td>
    <td align="right">      249.72</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       14.21</td>
    <td align="right">       14.21</td>
    <td align="right">      339.86</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">      159.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">       69.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8_CEILING</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      103.99</td>
    <td align="right">      103.99</td>
    <td align="right">      339.92</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">      159.77</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        4.79</td>
    <td align="right">        4.79</td>
    <td align="right">      249.70</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        8.99</td>
    <td align="right">        8.99</td>
    <td align="right">      159.94</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       15.89</td>
    <td align="right">       15.89</td>
    <td align="right">      249.73</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       14.21</td>
    <td align="right">       14.21</td>
    <td align="right">      339.84</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">       69.76</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">      159.92</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">       69.77</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17_FLOOR</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/FLOORS/CESAR_DEFAULT_INTERNAL_CEILING_MIRRORED</td>
    <td align="right">        0.40</td>
    <td align="right">       0.045</td>
    <td align="right">       0.045</td>
    <td align="right">      103.99</td>
    <td align="right">      103.99</td>
    <td align="right">      159.77</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        2.16</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR0_WALL_0</td>
    <td align="right">      339.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        1.95</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR1_WALL_0</td>
    <td align="right">       69.70</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        3.64</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        3.96</td>
    <td align="right">        3.96</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR2_WALL_0</td>
    <td align="right">      339.94</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        7.18</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR3_WALL_0</td>
    <td align="right">       69.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        6.50</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR4_WALL_0</td>
    <td align="right">      159.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        7.14</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR5_WALL_0</td>
    <td align="right">      249.76</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        0.69</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR6_WALL_0</td>
    <td align="right">      339.92</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        1.99</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR7_WALL_0</td>
    <td align="right">      249.77</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        2.16</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR9_WALL_0</td>
    <td align="right">      339.77</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        1.95</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR10_WALL_0</td>
    <td align="right">       69.70</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        3.64</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        3.96</td>
    <td align="right">        3.96</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR11_WALL_0</td>
    <td align="right">      339.94</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        7.18</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        7.69</td>
    <td align="right">        7.69</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR12_WALL_0</td>
    <td align="right">       69.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        6.50</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR13_WALL_0</td>
    <td align="right">      159.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        7.14</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR14_WALL_0</td>
    <td align="right">      249.76</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        0.69</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR15_WALL_0</td>
    <td align="right">      339.92</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16_WALL_0_WIN</td>
    <td align="right">HTTP://UESL_DATA/SOURCES/ARCHETYPES/WINDOWS/WINDOW1978_STDAIRINS_DOUBLE</td>
    <td align="right">        1.99</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">ZONEFLOOR16_WALL_0</td>
    <td align="right">      249.77</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       67.84</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.43</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.40</td>
    <td align="right">       2.790</td>
    <td align="right">       0.739</td>
    <td align="right">       0.810</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0_LIGHTS</td>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      2.7416</td>
    <td align="right">        3.54</td>
    <td align="right">        9.70</td>
    <td align="right">General</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1_LIGHTS</td>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      2.7416</td>
    <td align="right">        4.79</td>
    <td align="right">       13.14</td>
    <td align="right">General</td>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7416</td>
    <td align="right">        8.33</td>
    <td align="right">       22.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HW-PLNT SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">    0.000270</td>
    <td align="right">        7.70</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CW-PLNT SUPPLY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    20000.00</td>
    <td align="right">    0.004500</td>
    <td align="right">      128.21</td>
    <td align="right">    28490.03</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      195.18</td>
    <td align="right">      224.46</td>
    <td align="right">       63.45</td>
    <td align="right">       0.010</td>
    <td align="right">       0.012</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       25.17</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      120.25</td>
    <td align="right">      138.29</td>
    <td align="right">       28.85</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 07:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       21.99</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       27.75</td>
    <td align="right">       31.91</td>
    <td align="right">        3.55</td>
    <td align="right">       0.001</td>
    <td align="right">       0.003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 15:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       28.41</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.003</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">     1736.55</td>
    <td align="right">     1997.03</td>
    <td align="right">      125.70</td>
    <td align="right">       0.093</td>
    <td align="right">       0.107</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       24.75</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">     1190.19</td>
    <td align="right">     1368.72</td>
    <td align="right">       96.34</td>
    <td align="right">       0.064</td>
    <td align="right">       0.073</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       28.19</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">     2323.12</td>
    <td align="right">     2671.59</td>
    <td align="right">      169.19</td>
    <td align="right">       0.124</td>
    <td align="right">       0.143</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.93</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       52.04</td>
    <td align="right">       59.85</td>
    <td align="right">       35.45</td>
    <td align="right">       0.003</td>
    <td align="right">       0.003</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       25.17</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      634.43</td>
    <td align="right">      729.60</td>
    <td align="right">      149.04</td>
    <td align="right">       0.034</td>
    <td align="right">       0.039</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:00:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01146</td>
    <td align="right">       26.71</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.09</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      257.11</td>
    <td align="right">      295.67</td>
    <td align="right">       83.58</td>
    <td align="right">       0.014</td>
    <td align="right">       0.016</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       25.17</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      570.15</td>
    <td align="right">      655.67</td>
    <td align="right">      136.77</td>
    <td align="right">       0.030</td>
    <td align="right">       0.035</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       24.38</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      231.12</td>
    <td align="right">      265.78</td>
    <td align="right">       29.57</td>
    <td align="right">       0.012</td>
    <td align="right">       0.014</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 18:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.06</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.003</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">     2172.22</td>
    <td align="right">     2498.05</td>
    <td align="right">      157.24</td>
    <td align="right">       0.116</td>
    <td align="right">       0.134</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 09:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       24.38</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">     1375.14</td>
    <td align="right">     1581.42</td>
    <td align="right">      111.31</td>
    <td align="right">       0.074</td>
    <td align="right">       0.085</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 12:30:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.02</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">     2594.71</td>
    <td align="right">     2983.91</td>
    <td align="right">      188.97</td>
    <td align="right">       0.139</td>
    <td align="right">       0.159</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.93</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">       70.79</td>
    <td align="right">       81.41</td>
    <td align="right">       48.22</td>
    <td align="right">       0.004</td>
    <td align="right">       0.004</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 19:15:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       25.17</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">      719.37</td>
    <td align="right">      827.28</td>
    <td align="right">      168.99</td>
    <td align="right">       0.038</td>
    <td align="right">       0.044</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">7/15 17:45:00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       26.93</td>
    <td align="right">     0.01146</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">SUMMER DESIGN DAY JUL</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.99</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01145</td>
    <td align="right">       28.80</td>
    <td align="right">     0.01147</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      307.74</td>
    <td align="right">      384.68</td>
    <td align="right">      108.74</td>
    <td align="right">       0.018</td>
    <td align="right">       0.022</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      348.37</td>
    <td align="right">      435.46</td>
    <td align="right">       90.83</td>
    <td align="right">       0.020</td>
    <td align="right">       0.025</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      462.05</td>
    <td align="right">      577.56</td>
    <td align="right">       64.25</td>
    <td align="right">       0.027</td>
    <td align="right">       0.033</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.003</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      850.24</td>
    <td align="right">     1062.80</td>
    <td align="right">       66.90</td>
    <td align="right">       0.049</td>
    <td align="right">       0.061</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      755.52</td>
    <td align="right">      944.41</td>
    <td align="right">       66.47</td>
    <td align="right">       0.043</td>
    <td align="right">       0.054</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      832.91</td>
    <td align="right">     1041.14</td>
    <td align="right">       65.94</td>
    <td align="right">       0.048</td>
    <td align="right">       0.060</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      102.09</td>
    <td align="right">      127.62</td>
    <td align="right">       75.59</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      257.10</td>
    <td align="right">      321.37</td>
    <td align="right">       65.65</td>
    <td align="right">       0.015</td>
    <td align="right">       0.018</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      384.94</td>
    <td align="right">      481.18</td>
    <td align="right">        4.63</td>
    <td align="right">       0.022</td>
    <td align="right">       0.032</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      250.44</td>
    <td align="right">      313.06</td>
    <td align="right">       88.49</td>
    <td align="right">       0.014</td>
    <td align="right">       0.018</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      270.21</td>
    <td align="right">      337.76</td>
    <td align="right">       70.45</td>
    <td align="right">       0.016</td>
    <td align="right">       0.019</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      490.29</td>
    <td align="right">      612.86</td>
    <td align="right">       68.18</td>
    <td align="right">       0.028</td>
    <td align="right">       0.035</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.003</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      900.34</td>
    <td align="right">     1125.42</td>
    <td align="right">       70.84</td>
    <td align="right">       0.052</td>
    <td align="right">       0.065</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      796.35</td>
    <td align="right">      995.44</td>
    <td align="right">       70.06</td>
    <td align="right">       0.046</td>
    <td align="right">       0.057</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.004</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      878.17</td>
    <td align="right">     1097.72</td>
    <td align="right">       69.52</td>
    <td align="right">       0.051</td>
    <td align="right">       0.063</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">      107.37</td>
    <td align="right">      134.21</td>
    <td align="right">       79.49</td>
    <td align="right">       0.006</td>
    <td align="right">       0.008</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">      271.24</td>
    <td align="right">      339.05</td>
    <td align="right">       69.26</td>
    <td align="right">       0.016</td>
    <td align="right">       0.020</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.001</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">      626.66</td>
    <td align="right">      783.32</td>
    <td align="right">        7.53</td>
    <td align="right">       0.036</td>
    <td align="right">       0.045</td>
    <td align="right">WINTER DESIGN DAY DEC</td>
    <td align="right">1/13 24:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00194</td>
    <td align="right">       -8.40</td>
    <td align="right">     0.00194</td>
    <td align="right">       0.032</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      309.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      311.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      304.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      309.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      292.50</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      296.50</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      306.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      303.50</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      311.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      311.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      311.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      311.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      305.75</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      291.25</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      301.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">      300.00</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">      300.25</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">      309.75</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      312.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.07</td>
    <td align="right">        9.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">       12.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.07</td>
    <td align="right">        9.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">       12.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.07</td>
    <td align="right">        9.11</td>
    <td align="right">        3.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.10</td>
    <td align="right">       12.34</td>
    <td align="right">        4.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       23.15</td>
    <td align="right">        8.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.003</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       40.91</td>
    <td align="right">       15.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.005</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       36.58</td>
    <td align="right">       14.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       40.66</td>
    <td align="right">       15.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.005</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        4.35</td>
    <td align="right">        1.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       12.61</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      267.77</td>
    <td align="right">      103.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        9.11</td>
    <td align="right">        3.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       12.34</td>
    <td align="right">        4.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       23.15</td>
    <td align="right">        8.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.003</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       40.91</td>
    <td align="right">       15.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.005</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       36.58</td>
    <td align="right">       14.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.004</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       40.66</td>
    <td align="right">       15.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.005</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        4.35</td>
    <td align="right">        1.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       12.61</td>
    <td align="right">        4.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      267.77</td>
    <td align="right">      103.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">      894.96</td>
    <td align="right">      347.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.106</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2293.78</td>
    <td align="right">     2293.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3108.35</td>
    <td align="right">     3108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5402.13</td>
    <td align="right">     5402.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          80</td>
    <td align="right">          80</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          18</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          18</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">         394</td>
    <td align="right">         394</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          16</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1026</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">          77</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3163</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         188</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         262</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         108</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         519</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">        7.70</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [kWh]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.64</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.64</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.64</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1709.55</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Plant</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1709.55</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1709.55</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1709.55</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">     1606.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11338.76</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:DistrictHeating:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1620.08</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1620.08</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1608.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1608.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     1608.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     1608.31</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11450.98</td>
    <td align="right">05-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.64</td>
    <td align="right">03-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">     1606.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11338.76</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">     1606.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11338.76</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">     1606.90</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:30</td>
    <td align="right">    11338.76</td>
    <td align="right">03-JAN-00:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      60.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       5.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -30.34</td>
    <td align="right">       -0.11</td>
    <td align="right">      -15.20</td>
    <td align="right">      -20.62</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -27.82</td>
    <td align="right">       -0.38</td>
    <td align="right">      -20.71</td>
    <td align="right">      -27.49</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      86.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -50.05</td>
    <td align="right">       -3.42</td>
    <td align="right">       0.000</td>
    <td align="right">      -47.59</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     188.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.902</td>
    <td align="right">       2.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">      -96.90</td>
    <td align="right">       -8.84</td>
    <td align="right">       0.000</td>
    <td align="right">      -86.29</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      92.430</td>
    <td align="right">       -4.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      83.643</td>
    <td align="right">       1.301</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">      -76.55</td>
    <td align="right">      -23.88</td>
    <td align="right">       0.000</td>
    <td align="right">      -72.93</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     135.753</td>
    <td align="right">       -1.06</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.389</td>
    <td align="right">       4.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">      -90.71</td>
    <td align="right">      -14.78</td>
    <td align="right">       0.000</td>
    <td align="right">      -80.30</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -9.76</td>
    <td align="right">       -0.01</td>
    <td align="right">       0.000</td>
    <td align="right">      -10.50</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      39.292</td>
    <td align="right">       -0.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.858</td>
    <td align="right">       3.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -25.45</td>
    <td align="right">       -1.34</td>
    <td align="right">       0.000</td>
    <td align="right">      -25.75</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     116.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -116.86</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      50.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -29.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -21.46</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -27.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -29.65</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     103.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -50.91</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -52.49</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     157.844</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.229</td>
    <td align="right">      16.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -91.36</td>
    <td align="right">       -0.39</td>
    <td align="right">       0.000</td>
    <td align="right">      -84.07</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      95.916</td>
    <td align="right">       -5.19</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      82.916</td>
    <td align="right">       0.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">      -77.49</td>
    <td align="right">      -19.49</td>
    <td align="right">       0.000</td>
    <td align="right">      -77.40</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     127.222</td>
    <td align="right">       -1.30</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -89.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -84.47</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.988</td>
    <td align="right">       -0.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -9.99</td>
    <td align="right">       -0.02</td>
    <td align="right">       0.000</td>
    <td align="right">      -11.62</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.143</td>
    <td align="right">       -0.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.588</td>
    <td align="right">       5.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -25.07</td>
    <td align="right">       -0.17</td>
    <td align="right">       0.000</td>
    <td align="right">      -28.02</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     157.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -157.33</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1608.308</td>
    <td align="right">      -11.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     283.554</td>
    <td align="right">      72.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">     -809.19</td>
    <td align="right">      -72.83</td>
    <td align="right">      -35.91</td>
    <td align="right">    -1034.83</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">03-JAN-14:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -427.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1388.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -564.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -396.39</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">03-JAN-15:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -341.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1337.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -177.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -818.56</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">03-JAN-15:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      -93.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.43</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">03-JAN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1373.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">     -362.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.29</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">03-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -340.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -987.29</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">03-JAN-15:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.50</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">03-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.08</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -296.47</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">03-JAN-15:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.39</td>
    <td align="right">    -1654.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5666.45</td>
    <td align="right">      813.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.25</td>
    <td align="right">     -987.95</td>
    <td align="right">      -79.13</td>
    <td align="right">    -3501.02</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">13-JAN-16:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.81</td>
    <td align="right">     -213.23</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">15-JAN-22:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -75.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.75</td>
    <td align="right">     -321.23</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">06-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      646.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -601.99</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1114.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -339.02</td>
    <td align="right">       -0.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -775.34</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1002.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -323.91</td>
    <td align="right">      -27.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -650.35</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1107.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.40</td>
    <td align="right">      -18.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.02</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">11-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -36.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.72</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      343.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.69</td>
    <td align="right">       -1.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.28</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      767.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -767.30</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">15-JAN-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -85.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -386.64</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">15-JAN-21:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.33</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">15-JAN-17:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1012.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -873.99</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">15-JAN-22:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1738.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1507.14</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">07-JAN-04:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1097.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -782.56</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">06-JAN-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1229.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -322.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -907.20</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">06-JAN-17:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.24</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">09-JAN-20:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      407.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -334.05</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1197.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1197.20</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11450.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3060.94</td>
    <td align="right">      -72.16</td>
    <td align="right">     -102.78</td>
    <td align="right">    -8241.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">DEFAULTRUNPERIOD ** ClimateZone0 ZH CHE ISD-TMYx WMO#=066700</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      347.56</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        4.79</td>
    <td align="right">        4.79</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        8.99</td>
    <td align="right">        8.99</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">       15.89</td>
    <td align="right">       15.89</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">       14.21</td>
    <td align="right">       14.21</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      103.99</td>
    <td align="right">      103.99</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        3.54</td>
    <td align="right">        3.54</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        4.79</td>
    <td align="right">        4.79</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        8.99</td>
    <td align="right">        8.99</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">       15.89</td>
    <td align="right">       15.89</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">       14.21</td>
    <td align="right">       14.21</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">       15.79</td>
    <td align="right">       15.79</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">        1.69</td>
    <td align="right">        1.69</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">        4.90</td>
    <td align="right">        4.90</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">      103.99</td>
    <td align="right">      103.99</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      347.56</td>
    <td align="right">      347.56</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [kWh]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [kWh]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [kWh]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [kWh]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [kWh]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [kWh]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [kWh]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [kWh]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1606.90</td>
    <td align="right">    11338.76</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.74</td>
    <td align="right">     1709.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        1.26</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">     1617.64</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     1618.89</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       99.26</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">ON_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFF_24_7</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_OCCUPANCY_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_LIGHTING_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_ELECTRIC_APPLIANCES_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_DHW_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">SFH_NOMINAL_VENTILATION_FRACTION_SCHEDULE</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CONSTANT_1</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR0 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR0 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR1 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR1 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR2 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR2 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR3 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR3 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR4 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR4 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR5 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR5 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR6 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR6 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR7 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR7 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR8 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR8 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR9 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR9 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR10 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR10 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR11 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR11 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR12 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR12 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR13 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR13 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR14 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR14 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR15 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR15 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR16 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR16 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17 HEATING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR17 DUAL SP</td>
    <td align="right">January</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
    <td align="right">       20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17 COOLING SETPOINT SCHEDULE</td>
    <td align="right">ZONEFLOOR17 DUAL SP</td>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     5616.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      312.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     5616.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONEFLOOR17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-10-30
    15:38:08</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
